<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.9">
  <POU Name="FB_ControlValveStateMachine" Id="{927e7969-28c8-49a4-a417-97545e2fb919}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION_BLOCK FB_ControlValveStateMachine
VAR_INPUT
	controlValveCommands : ST_ExtractiveControlValveCommands;
	controlValveParameters : ST_ExtractiveControlValveParameters;
	startCalibrationExternal : BOOL;
END_VAR
VAR_OUTPUT
	closeControlValve : BOOL;
	openControlValve : BOOL;
	currentControlValveOpenPercentage : DINT;
	calibrateDone : BOOL;
END_VAR
VAR
	startCalibrate : BOOL;
	RTRIG_startCalibrate : R_TRIG;
	RTRIG_requireCalibration : R_TRIG;
	controlState : INT;
	TOF_Calibration : FB_TestableTof;
	closeCommand : BOOL;
	
	openvalve : FB_Runtime;//(resetToTime := T#0S);
	closevalve : FB_Runtime;//(resetToTime := TO_TIME(controlValveParameters.timeToFullyOpenMs));
	start : BOOL;
	setvalve : BOOL;
	open : BOOL;
	close : BOOL;
	
	_testMode : BOOL;
	_testParams : ST_ControlValveStateMachineTest;
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[// Read commands from ui
startCalibrate := controlValveCommands.calibrate;
RTRIG_startCalibrate(CLK := startCalibrate OR startCalibrationExternal);
RTRIG_requireCalibration(CLK := controlValveCommands.requireCalibration);

CASE controlState OF 
	
	0: // Before calibration
		closeCommand := FALSE;
		calibrateDone := FALSE;
		IF RTRIG_startCalibrate.Q THEN
			controlState := 1;
		END_IF
	
	1: // Calibrate
		TOF_Calibration(
			IN := startCalibrate, 
			PT := TO_TIME(controlValveParameters.calibrationTimeMs),
			TestMode :=  _testMode,
			TestDone := _testParams.calibrationTimerDone);
		startCalibrate := FALSE;
		closeCommand := TRUE;
		IF controlValveCommands.stopCalibration THEN
			TOF_Calibration(IN := FALSE);
			startCalibrate := FALSE;
			controlState := 0;
		END_IF
		IF NOT TOF_Calibration.Q THEN
			TOF_Calibration(IN := TRUE);
			calibrateDone := TRUE;
			openvalve.resetValues();
			closevalve.resetValues();
			closeCommand := FALSE;
			controlState := 2;
		END_IF
	
	2: // Control
		// Calculate how long control valve should open/close
		
		openvalve(
				gotime := open, 
				settime := TO_TIME(controlValveParameters.timeToFullyOpenMs),
				resetToTime :=  T#0S,
				countdown := close, 
				elapsedtime => , elapsed => );
		closevalve(
				gotime := close, 
				settime := TO_TIME(controlValveParameters.timeToFullyOpenMs),
			 	resetToTime := TO_TIME(controlValveParameters.timeToFullyOpenMs),
				countdown := open,
				elapsedtime =>, elapsed => );	
		IF controlValveCommands.openPercentage > currentControlValveOpenPercentage THEN
			open := TRUE;
			close := FALSE;
		ELSIF controlValveCommands.openPercentage < currentControlValveOpenPercentage THEN
			open := FALSE;
			close := TRUE;
		ELSE
			open := FALSE;
			close := FALSE;
		END_IF
		
		// Monitor calibrate command, return to calibration step
		IF RTRIG_startCalibrate.Q THEN
			controlState := 1;
		END_IF	
		// Return to pre-calibration step if stop issued
		IF RTRIG_requireCalibration.Q THEN
			controlState := 0;
			close := FALSE;
			open := FALSE;
			startCalibrate := FALSE;
		END_IF


END_CASE

// Calculate valve open-% according to open timer
IF controlValveParameters.timeToFullyOpenMs > 0 THEN
	currentControlValveOpenPercentage := TO_DINT(((TIME_TO_REAL(openvalve.elapsedtime)) /(controlValveParameters.timeToFullyOpenMs)*100));// TO_DINT(TIME_TO_REAL(openvalve.elapsedtime)/100);
ELSIF _testMode THEN
	currentControlValveOpenPercentage := _testParams.simulatedOpeningPercentage;
END_IF

closeControlValve := closeCommand OR close;
openControlValve := open;


]]></ST>
    </Implementation>
    <Method Name="setTestMode" Id="{b3f335d9-0f88-426c-9e47-9c4d3e721eb4}">
      <Declaration><![CDATA[METHOD setTestMode : BOOL
VAR_INPUT
	testParams : ST_ControlValveStateMachineTest;
	reset : BOOL;
END_VAR

]]></Declaration>
      <Implementation>
        <ST><![CDATA[
_testMode := TRUE;
_testParams := testParams;

IF reset THEN
	controlState := 0;
	closeControlValve := 0;
	openControlValve := 0;
	currentControlValveOpenPercentage := 0;
	calibrateDone := 0;	
	open := 0;
	close := 0;
	RTRIG_requireCalibration(CLK := FALSE);
	RTRIG_startCalibrate(CLK := FALSE);
END_IF
]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="FB_ControlValveStateMachine">
      <LineId Id="156" Count="2" />
      <LineId Id="448" Count="0" />
      <LineId Id="159" Count="4" />
      <LineId Id="447" Count="0" />
      <LineId Id="164" Count="5" />
      <LineId Id="532" Count="3" />
      <LineId Id="170" Count="0" />
      <LineId Id="203" Count="0" />
      <LineId Id="288" Count="1" />
      <LineId Id="291" Count="0" />
      <LineId Id="293" Count="0" />
      <LineId Id="290" Count="0" />
      <LineId Id="171" Count="7" />
      <LineId Id="180" Count="2" />
      <LineId Id="199" Count="0" />
      <LineId Id="184" Count="0" />
      <LineId Id="350" Count="0" />
      <LineId Id="349" Count="0" />
      <LineId Id="353" Count="0" />
      <LineId Id="351" Count="1" />
      <LineId Id="185" Count="0" />
      <LineId Id="357" Count="0" />
      <LineId Id="356" Count="0" />
      <LineId Id="360" Count="0" />
      <LineId Id="358" Count="0" />
      <LineId Id="572" Count="0" />
      <LineId Id="491" Count="8" />
      <LineId Id="490" Count="0" />
      <LineId Id="320" Count="0" />
      <LineId Id="323" Count="0" />
      <LineId Id="321" Count="1" />
      <LineId Id="319" Count="0" />
      <LineId Id="457" Count="0" />
      <LineId Id="452" Count="0" />
      <LineId Id="456" Count="0" />
      <LineId Id="453" Count="0" />
      <LineId Id="455" Count="0" />
      <LineId Id="458" Count="0" />
      <LineId Id="454" Count="0" />
      <LineId Id="186" Count="4" />
      <LineId Id="391" Count="0" />
      <LineId Id="191" Count="0" />
      <LineId Id="573" Count="1" />
      <LineId Id="393" Count="0" />
      <LineId Id="192" Count="1" />
      <LineId Id="254" Count="0" />
      <LineId Id="227" Count="0" />
      <LineId Id="229" Count="0" />
      <LineId Id="84" Count="0" />
    </LineIds>
    <LineIds Name="FB_ControlValveStateMachine.setTestMode">
      <LineId Id="7" Count="0" />
      <LineId Id="5" Count="0" />
      <LineId Id="19" Count="0" />
      <LineId Id="29" Count="0" />
      <LineId Id="21" Count="0" />
      <LineId Id="24" Count="0" />
      <LineId Id="42" Count="3" />
      <LineId Id="47" Count="0" />
      <LineId Id="46" Count="0" />
      <LineId Id="54" Count="1" />
      <LineId Id="20" Count="0" />
      <LineId Id="17" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>