<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.9">
  <POU Name="AutomaticExtractionHandler" Id="{ec88763c-043a-4a7d-95c9-7a3b27e7942b}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION_BLOCK AutomaticExtractionHandler
VAR_INPUT
	automaticExtractionParameters : ST_AutomaticExtractionParameters;
	extractiveControlValveParameters : ST_ExtractiveControlValveParameters;	
	pressureScaledValue: INT; //Scaled pressure value 
	serialCommData : ST_SerialCommReadData;
	extractiveControlValveCommands : ST_ExtractiveControlValveCommands;
	pressureIntervals : ST_PressureIntervals;
	reactorLevelHigh : BOOL;
	startAutomaticExtraction : BOOL;
	calibrateDone : BOOL;
	slurryInValveCommand : BOOL;
	slurryOutValveCommand : BOOL;
END_VAR
VAR_OUTPUT
	decreasePumpSetpoint : BOOL;
	reactorInletValve : BOOL;
	automaticExtractionState : E_AutomaticExtractionState;
	extractiveOutOnOffValveAutoCommand : BOOL;
	reactorOutletValve : BOOL;
	controlValveAutoOpenPercentage : DINT;
	automaticExtractionValues : ST_AutomaticExtractionValues;
	startCalibration : BOOL;
END_VAR
VAR
	manualModeEntered : BOOL;
	autoModeEntered : BOOL;
	SlurryOutValveControl: FB_ReactorValves;
	AutomaticExtraction : FB_AutomaticExtractionStateMachine;
	RTRIG_SetPressureReference : R_TRIG;
	pressureReference : INT;
	
	_testMode : BOOL;
	_testParams : ST_AutomaticExtractionHandlerTest;
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[IF startAutomaticExtraction AND calibrateDone THEN
	manualModeEntered := FALSE;
	
	// Automatic extraction
	AutomaticExtraction(
				parameters := automaticExtractionParameters,
				controlValveFullOpenTime := extractiveControlValveParameters.timeToFullyOpenMs,
				reactorPressure := pressureScaledValue,
				pumpPressure := serialCommData.pumpingPressureMeasurement,
				pumpSetpoint := SerialCommData.pumpingPressureSetpoint,
				decreasePumpSetpoint => decreasePumpSetpoint,
				extractivePumpOn => reactorInletValve,
				co2onOffValveClosed => ,
				automaticExtractionState => automaticExtractionState,
				automaticExtractionValues => automaticExtractionValues,
				startCalibration => startCalibration);
	extractiveOutOnOffValveAutoCommand := NOT AutomaticExtraction.co2onOffValveClosed;
	controlValveAutoOpenPercentage := AutomaticExtraction.controlValveOpeningPercentage;
	
	// Slurry outlet valve control
	RTRIG_SetPressureReference(CLK := automaticExtractionState = E_AutomaticExtractionState.FILLING_ACTIVE);
	IF RTRIG_SetPressureReference.Q THEN
		pressureReference :=  TO_INT(AutomaticExtraction.startingPumpSetpoint); //pressureScaledValue;
	END_IF
	IF automaticExtractionState = E_AutomaticExtractionState.FILLING_ACTIVE THEN
		SlurryOutValveControl.pressureIntervalControl(
											interval_1_condition:= reactorInletValve,// GVL_IO.reactorLevelHigh AND GVL_IO.reactorInletValve, // If above higher limit and filling valve open
											pressureUpperInterval_1:= pressureIntervals.PressureUpperInterval_1, 
											pressureLowerInterval_1:= pressureIntervals.PressureLowerInterval_1, 
											interval_2_condition:= FALSE,//GVL_IO.reactorLevelHigh AND NOT GVL_IO.reactorInletValve,  // If above higher limit and filling valve closed
											pressureUpperInterval_2:= pressureIntervals.PressureUpperInterval_2, 
											pressureLowerInterval_2:= pressureIntervals.PressureLowerInterval_2, 
											interval_3_condition:= FALSE,//NOT GVL_IO.reactorLevelHigh AND GVL_IO.reactorInletValve,  // If below higher limit and reactor filling valve open
											pressureUpperInterval_3:= pressureIntervals.PressureUpperInterval_3, 
											pressureLowerInterval_3:= pressureIntervals.PressureLowerInterval_3, 
											pressureValue:= pressureScaledValue,  
											pressureReference:= pressureReference,//_iPressureScaledValue,//DINT_TO_INT(SerialCommunicationHandler.pumpingPressureSetpoint), 
											valveOpenCondition:=  automaticExtractionState = E_AutomaticExtractionState.FILLING_ACTIVE,//NOT (NOT reactorLevelHigh AND NOT reactorInletValve), 
											forceValveClosed:= FALSE,//(NOT reactorLevelHigh AND NOT reactorInletValve),
											);
		reactorOutletValve := SlurryOutValveControl.pressureControlOpen;
	ELSE 
		reactorOutletValve := FALSE;
	END_IF
	
ELSE
	AutomaticExtraction.resetState();
	startCalibration := FALSE;
	decreasePumpSetpoint := FALSE;
	// Close inlet/outlet valves when manual mode entered
	IF NOT manualModeEntered THEN
		reactorInletValve := FALSE; // Close all valves when auto mode is exited
		reactorOutletValve := FALSE;
		autoModeEntered := FALSE;
		manualModeEntered := TRUE;
	END_IF
	reactorInletValve := slurryInValveCommand;
	reactorOutletValve := slurryOutValveCommand;

	automaticExtractionState := E_AutomaticExtractionState.MANUAL_EXTRACTION;
	automaticExtractionValues.timeVisible := FALSE;
	
END_IF

automaticExtraction.getCurrentTimer();]]></ST>
    </Implementation>
    <Method Name="setTestMode" Id="{db9daa4d-93eb-46e4-8475-bfd2e43ac9ed}">
      <Declaration><![CDATA[METHOD setTestMode : BOOL
VAR_INPUT
	testParams : ST_AutomaticExtractionHandlerTest;
	reset : BOOL;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[
_testMode := TRUE;
_testParams := testParams;

AutomaticExtraction.setTestMode(
	testParams := testParams.automaticExtractionStateMachine,
	reset := reset);
	
IF reset THEN
	reactorInletValve := FALSE; // Close all valves when auto mode is exited
	reactorOutletValve := FALSE;
	autoModeEntered := FALSE;
	manualModeEntered := TRUE;
	startCalibration := FALSE;
	decreasePumpSetpoint := FALSE;
	extractiveOutOnOffValveAutoCommand := FALSE;
	controlValveAutoOpenPercentage := 0;
END_IF


]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="AutomaticExtractionHandler">
      <LineId Id="1263" Count="13" />
      <LineId Id="1410" Count="0" />
      <LineId Id="1443" Count="0" />
      <LineId Id="1277" Count="6" />
      <LineId Id="1359" Count="1" />
      <LineId Id="1285" Count="0" />
      <LineId Id="1357" Count="0" />
      <LineId Id="1287" Count="13" />
      <LineId Id="1361" Count="2" />
      <LineId Id="1301" Count="2" />
      <LineId Id="1476" Count="0" />
      <LineId Id="1364" Count="0" />
      <LineId Id="1304" Count="10" />
      <LineId Id="1408" Count="0" />
      <LineId Id="1315" Count="0" />
      <LineId Id="9" Count="0" />
      <LineId Id="1407" Count="0" />
      <LineId Id="1405" Count="0" />
    </LineIds>
    <LineIds Name="AutomaticExtractionHandler.setTestMode">
      <LineId Id="6" Count="0" />
      <LineId Id="5" Count="0" />
      <LineId Id="14" Count="0" />
      <LineId Id="16" Count="0" />
      <LineId Id="15" Count="0" />
      <LineId Id="17" Count="1" />
      <LineId Id="24" Count="1" />
      <LineId Id="28" Count="2" />
      <LineId Id="26" Count="0" />
      <LineId Id="32" Count="0" />
      <LineId Id="31" Count="0" />
      <LineId Id="34" Count="0" />
      <LineId Id="33" Count="0" />
      <LineId Id="27" Count="0" />
      <LineId Id="13" Count="0" />
      <LineId Id="12" Count="0" />
      <LineId Id="7" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>