<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.9">
  <POU Name="ParameterViewBindings" Id="{26036d62-e7e5-4820-8b8f-a5aa825cf944}" SpecialFunc="None">
    <Declaration><![CDATA[PROGRAM ParameterViewBindings
VAR_OUTPUT
	reactorTemperaturePidParameters : ST_PidParameters;
	autoExtractionParameters : ST_AutomaticExtractionParameters;
	extractionValveParameters : ST_ExtractiveControlValveParameters;
	pressureIntervals : ST_PressureIntervals;
	onOffValvePressureLimit : DINT;
	flowControlParameters : ST_FlowControlParameters;
END_VAR
VAR PERSISTENT
	PbTextField_TextVariable : INT := 9;
	TiTextField_TextVariable : INT := 300;
	TdTextField_TextVariable : INT := 900;
	IterationTimeTextField_TextVariable : INT := 6;
	BiasTextField_TextVariable : INT;
	
	controlValveOpeningValueTextField_TextVariable : DINT := 50;
	refillIntervalTextField_TextVariable : DINT := 300;
	pumpSetpointWaitTimeTextField_TextVariable : DINT;
	pumpPressureWaitTimeTextField_TextVariable : DINT;
	refillStartPressureOffsetTextField_TextVariable : DINT;
	refillEndPressureOffsetTextField_TextVariable : DINT;
	pumpOnTimeTextField_TextVariable : DINT := 15;
	refillPumpWaitTimeTextField_TextVariable : DINT := 5;
	
	calibrationTimeTextField_TextVariable : DINT := 26000;
	fullOpenTimeTextField_TextVariable : DINT := 26000;
	onOffValvePressureLimitTextField_TextVariable : DINT := 35;
	
	UpperIntervalSlurryOnUpperTextField_TextVariable : INT := 40;
	UpperIntervalSlurryOnNotUpperTextField_TextVariable : INT;
	UpperIntervalSlurryOffUpperTextField_TextVariable : INT;
	LowerIntervalSlurryOnUpperTextField_TextVariable : INT;
	LowerIntervalSlurryOnNotUpperTextField_TextVariable : INT;
	LowerIntervalSlurryOffUpperTextField_TextVariable : INT;	
	
	movingAvgWindowTextField_TextVariable : INT := 80;
	movingAvgShiftIntervalTextField_TextVariable : INT := 1;
	co2ConsumptionLimitTextField_TextVariable : DINT;
	startMovingAvgAfterWindowCheckBox_Variable : BOOL;
	automaticallyStartConsumptionCalculationCheckBox_variable : BOOL;
	closeExtractiveOutletValveAfterConsumptionLimitExceededCheckBox_Variable : BOOL;
END_VAR]]></Declaration>
    <Implementation>
      <ST><![CDATA[
// Send Reactor PID parameters to controller
reactorTemperaturePidParameters.PB := PbTextField_TextVariable;
reactorTemperaturePidParameters.Ti := TiTextField_TextVariable;
reactorTemperaturePidParameters.Td := TdTextField_TextVariable;
reactorTemperaturePidParameters.Iterationtime := IterationTimeTextField_TextVariable;
reactorTemperaturePidParameters.Bias := BiasTextField_TextVariable;
ReactorTemperatureController.pidControllerParameters := reactorTemperaturePidParameters;

// Send auto extraction parameters to controller
autoExtractionParameters.fillingTime := refillIntervalTextField_TextVariable;
autoExtractionParameters.pumpSetpointReduceWaitTime := pumpSetpointWaitTimeTextField_TextVariable;
autoExtractionParameters.pumpPressureReduceWaitTime := pumpPressureWaitTimeTextField_TextVariable;
autoExtractionParameters.controlValveOpeningValue := controlValveOpeningValueTextField_TextVariable;
autoExtractionParameters.refillStartPressureOffset := refillStartPressureOffsetTextField_TextVariable;
autoExtractionParameters.refillEndPressureOffset := refillEndPressureOffsetTextField_TextVariable;
autoExtractionParameters.pumpOnTime := pumpOnTimeTextField_TextVariable;
autoExtractionParameters.pumpWaitTime := refillPumpWaitTimeTextField_TextVariable;
//ReactorLevelAndPressureController.AutomaticExtractionParameters := autoExtractionParameters; 

// Slurry outlet pressure intervals
PressureIntervals.PressureUpperInterVal_1 := UpperIntervalSlurryOnUpperTextField_TextVariable;
PressureIntervals.PressureUpperInterVal_2 := UpperIntervalSlurryOnNotUpperTextField_TextVariable;
PressureIntervals.PressureUpperInterVal_3 := UpperIntervalSlurryOffUpperTextField_TextVariable;
PressureIntervals.PressureLowerInterval_1 := LowerIntervalSlurryOnUpperTextField_TextVariable;
PressureIntervals.PressureLowerInterval_2 := LowerIntervalSlurryOnNotUpperTextField_TextVariable;
PressureIntervals.PressureLowerInterval_3 := LowerIntervalSlurryOffUpperTextField_TextVariable;
ReactorLevelAndPressureController.PressureIntervals := PressureIntervals;

// Send extraction valve parameters to controller
extractionValveParameters.calibrationTimeMs := calibrationTimeTextField_TextVariable;
extractionValveParameters.timeToFullyOpenMs := fullOpenTimeTextField_TextVariable;
ReactorLevelAndPressureController.ExtractiveControlValveParameters := extractionValveParameters;

// On/off valve pressure limit
onOffValvePressureLimit := onOffValvePressureLimitTextField_TextVariable;

// Flow control parameters
flowControlParameters.movingAvgDurationSecs := movingAvgWindowTextField_TextVariable;
flowControlParameters.movingAvgShiftIntervalSecs := movingAvgShiftIntervalTextField_TextVariable;
flowControlParameters.co2ConsumptionLimit := co2ConsumptionLimitTextField_TextVariable;
flowControlParameters.excludeValuesPreFirstWindow := startMovingAvgAfterWindowCheckBox_Variable;
flowControlParameters.startConsumptionCalculationWithAvg := automaticallyStartConsumptionCalculationCheckBox_variable;
flowControlParameters.closeOnOffValveIfConsumptionExceeded := closeExtractiveOutletValveAfterConsumptionLimitExceededCheckBox_Variable;
]]></ST>
    </Implementation>
    <LineIds Name="ParameterViewBindings">
      <LineId Id="71" Count="0" />
      <LineId Id="31" Count="6" />
      <LineId Id="72" Count="0" />
      <LineId Id="38" Count="0" />
      <LineId Id="347" Count="0" />
      <LineId Id="390" Count="1" />
      <LineId Id="39" Count="1" />
      <LineId Id="346" Count="0" />
      <LineId Id="41" Count="0" />
      <LineId Id="119" Count="0" />
      <LineId Id="5" Count="0" />
      <LineId Id="82" Count="7" />
      <LineId Id="81" Count="0" />
      <LineId Id="45" Count="3" />
      <LineId Id="50" Count="0" />
      <LineId Id="152" Count="0" />
      <LineId Id="151" Count="0" />
      <LineId Id="153" Count="0" />
      <LineId Id="185" Count="0" />
      <LineId Id="44" Count="0" />
      <LineId Id="187" Count="0" />
      <LineId Id="260" Count="0" />
      <LineId Id="223" Count="0" />
      <LineId Id="298" Count="0" />
      <LineId Id="302" Count="1" />
      <LineId Id="300" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>